# 2026-11-20 지역난방 열(추정)을 계산에 넣음 (세종 · 수원)
- 관련: [지역난방 대상지 가정 문장 · 출처 등록](2026-11-20-district-heating-note.md), 기준 문서 2절 · 5.16(판 1.37)
- 결정 자료(저장소 밖, PC): `project/working/methods/district-heating-decision-2026-11-20.md` 5절. 사용자 결정 "다음 작업 진행" = 추천 B2-지사
- 원본(PC): `data/raw/kdhc_emission_factors/2026-11-20/`(한국지역난방공사 온실가스 배출계수 CSV, 2,538 바이트, sha256 6c45b8f2…, MANIFEST)
- 비포 · 애프터(저장소 밖, PC): `project/working/ui-preview/district-heat/지역난방열_비포애프터.html`

## 왜
- 지역난방 단지는 열을 사서 쓰는데 열 배출계수가 없어 운영탄소에서 난방 · 급탕 열이 통째로 빠졌다(지역난방 단지 건축HUB 가스 원단위 3.3 대 개별난방 71.1 kWh/m²)

## 정한 규칙(결정 자료 · 기준 문서 5.16, 값을 보기 전에 적음)
- 열 사용량 = 계획 연면적 × 대상지 지역난방 연면적 비중 × 열 원단위
- 열 원단위 = 같은 지역 · 같은 해 개별난방 단지 평균 가스 원단위 − 지역난방 단지 평균 가스 원단위(12개월 가스가 다 있고 개별이 클 때만). 가정
- 계수 = 공급 지사의 그해 공표값(AR5 합산). 공급자가 원문으로 확인된 세종(세종지사) · 수원(수도권 연계지사)만. 그해 값이 없으면 계산하지 않음
- 관측 전력 · 가스 합계와 섞지 않고 "지역난방 열(추정)"으로 따로. 감축 단계는 열에 적용하지 않음

## 무엇을 바꿨나
- `emissions.py`: `KDHC_HEAT_KG_PER_TJ`(세종 · 수도권연계 2015~2025, 원본 그대로) · `HEAT_SUPPLIER_BRANCH` · `district_heat_factor`
- `service.py`: `district_heat_estimate` · `district_heat_text` · `_gas_per_m2`. `main.compute_scenario`: `result.district_heat`, 가정 문장(계산되면 계산 문장, 아니면 이전의 "빠짐" 문장). `reporting.create_snapshot`: 사다리에 `district_heat`과 문장
- 화면(변화 큼 → 비포 · 애프터): 계획안 결과 위에 "지역난방 열(추정) 연 X t … 더하면 약 Y t" 안내, 전력 · 가스 표에 "지역난방 열 탄소(추정, 따로)" 줄, 보고서 감축 방안 목록에 "대책 없음에 더하면 · 모든 단계 뒤에 더하면" 줄
- 기준 문서 5.16(계수표 = 코드, 시험으로 맞대 봄) · 5.15 · 2절, 판 1.37

## 숫자 (2025, 저장 없는 계산, 계획 연면적 72,000 m² 기본 입력)
- 세종 cell_978000_1831500(지역난방 100%): 열 원단위 57.2 kWh/m²(개별 60.3 − 지역 3.1) → 열 4,115,370 kWh × 0.1442 = **593.4 t**, 전력+가스 736.7 t에 따로 더하면 약 1,330 t(+81%)
- 수원 cell_961000_1916500(지역난방 100%): 62.0 kWh/m²(64.5 − 2.5) × 0.1302 → **581.4 t**, 전력+가스 1,070.4 t(+54%)
- 공급자 확인 전 지역(서울 강동 · 부산 강서 · 익산 · 전주)과 지역난방이 없는 대상지: 바뀜 없음
- 계수표(세종 / 수도권연계 kgCO2eq/kWh): 2025 0.1442 / 0.1302 … 2015 0.1625 / 0.1359(기준 문서 5.16)
- 시험: 백엔드(새 시험 3개 포함) · 화면 218 통과, 빌드 통과

## 한계
- 열 원단위는 가정(개별난방 가스 ≈ 지역난방 열). 통계 ÷ K-apt 비중과 맞는 곳(세종 56.8 · 영통 68.1)과 크기는 비슷
- 지역난방 단지 가스 · 개별난방 가스 평균은 그 지역 K-apt 연결 지번의 관측(평년 보정 없음, 그해 값)
- 이미 만든 보고서에는 그때 값이 남음
